# Electrical

[← Back to README](../README.md)

200A service with a 225A-busbar panel and a 200A main breaker, with conduit from the service point sized for a future 400A upgrade.

**Service and panels**

- Exterior meter-main with a 225A busbar and 200A main (SCE-approved, "solar-ready"), which also serves as the code-required emergency disconnect. Location follows SCE's service point (utilities are at the west end).
- Underground conduit from the service point sized for 400A (roughly 3"), so a future upgrade means new wire and gear, not new trenching.
- Indoor subpanel flush in the laundry's pantry-side wall, just past the laundry door swing, with 30" x 36" of clear working space and 6'-6" of headroom.
- Whole-house surge protector.

**Dedicated circuits**

| Load | Circuit (typical) | Location |
| --- | --- | --- |
| EV charger, hardwired | 60A (48A charger) | Carport, in 1"–1¼" conduit for future upgrades |
| Induction range, 30" | 40–50A, 240V | Kitchen west (range) wall |
| Refrigerator | 15–20A | Kitchen west wall, fridge space |
| Dishwasher | 15–20A, GFCI | Next to the sink |
| Countertop outlets | 3–4 × 20A (code minimum is 2) | Spread across the U, peninsula, and appliance garage |
| Drink fridge | 15–20A | Peninsula, south end, stool side |
| Heat pump outdoor unit | Per manufacturer | Rear yard, south wall behind the storage room (disconnect within sight) |
| Heat pump air handler + zone panel | Per manufacturer | Sealed attic, near the hatch (disconnect at the unit) |
| Heat pump water heater | 240V, 30A (Rheem ProTerra 80 gal; confirm on the model's spec sheet) | Mechanical closet |
| Heat pump dryer | Per model | Laundry, bath wall |
| Washer | 20A | Laundry, bath wall |
| Network rack | One 20A | Mechanical / network closet |
| Chest freezer (possible) | One 15–20A, GFCI where code requires (laundry area) | Storage room behind the common bath, rear wall |
| Gym | One 20A | Gym (bike/treadmill wall) |

**Ceiling fans**

- Ceiling fans with lights in the primary bedroom, the guest bedroom and the office, each on a fan-rated box with blocking, centred on the room (or over the bed area).
- Fan and light controlled separately from the wall (an extra conductor from the switch box, or a smart fan control), next to the room's light switch.

**Outlet locations** (standard outlets, no dedicated circuit needed)

- In the mechanical closet, for the tankless RO filter.
- Robot vacuum dock, in the laundry counter's floor-level bay beside the utility sink.
- GFCI outlet beside each toilet in all three baths, for bidet seats.
- Inside the pantry.
- On the peninsula, under the countertop or on the end panel (code-required).
- Countertop corner, for the appliance garage.
- Behind the TV on the **lounge side of the foyer wall** (the TV wall), in a recessed box set low, just above the hearth bench, with blocking for the mount.
- **Hearth bench:** a dedicated circuit (120V, 15–20A per the chosen model's listing) to the linear electric fireplace inside the bench; an outlet in the back of each cubby; optional low-voltage LED strip under the bench lip (driver inside the bench, on a wall switch).
- Lounge subwoofers: an outlet near the floor in each of the lounge's two street-wall corners (by the TV wall and by the gym wall), beside the subwoofer-cable plates; also handy for a lamp.
- **AV closet** (the foyer closet at the dining-room end, behind the TV): an outlet at the AV shelf, and a quiet thermostat-controlled exhaust fan (or a louvered door) to vent the gear.
- Primary bedroom TV, on the east wall centred on the bed (the dressing room's opening is in the hall corner), facing the bed: a recessed TV box (power and low-voltage pass-through) set for a lower, tilting mount (tilting down 5–10° keeps window reflections off the screen), with blocking in the wall for the mount.
- Guest room TV, on the east (ensuite) wall facing the bed, on the street side of the ensuite door (a 55" TV centred on the bed clears the door trim): a recessed TV box and blocking, as in the primary.
- Office: outlets at desk height on the desk wall.
- Exterior GFCI outlets outside the dining slider and near the bin pad.
- Irrigation controller: an outlet where it mounts (an exterior wall near the valve manifold, or inside the carport), within Wi-Fi range for a weather-based controller.

**Boxes and wiring**

- Ceiling-fan-rated boxes in the bedrooms and great room (not in the gym's ring swing zone).
- Vaulted great room (no attic above it): wall outlets and switches are fed from the walls that border the attic and run sideways through the studs, or through slab conduit (the peninsula needs that anyway). Vault lights, fans, smoke alarms and any clerestory shade motors are wired in the rafter bays before the spray foam, with a few spare conduits and pull strings to likely future spots.
- Recessed lights down the centre of the bedroom hall (lobby), between the ceiling trusses, IC-rated and airtight; spaced clear of the attic hatch, smoke alarm and return grille; the hall skylight takes the last spot, near the hall's end. West of the hall's dropped header: one light centred between the header and the attic hatch, and one centred between the hatch and the skylight (it lights the office and primary doors at night). The smoke/CO alarm sits off the centreline beside the hatch, on the guest-room side. The framing and HVAC keep that centreline free (see sheet A-7).
- **Bedroom smoke alarms** (gym, guest, office, primary): on the ceiling just inside each bedroom door (about 2'-6" into the room, over the latch side), not in the middle of the room. That keeps them more than 3' from the ceiling fans' blade tips and from the supply registers (by the windows), as NFPA 72 asks, and the guest room's more than 3' from the ensuite door. Hard-wired, interconnected, battery backup.
- Reading nook: one or two small recessed reading lights in the nook's ceiling, on a dimmer, plus an outlet by the reading chair (on the west wall below the window, or in a low shelf of the built-in).
- Neutral wires in all switch boxes, for smart switches.
- Door contact sensor and smart lock at the front door.
- **Carport lights:** four surface-mount LED ceiling fixtures (damp/wet-location rated, low profile) under the carport roof, in a 2 x 2 grid (two over each parking space, the front pair also lighting the walkway), kept out of the zone where an opened liftgate swings up. Switched from inside by the front door, plus a motion sensor and photocell (Title 24 outdoor lighting controls).

**Switches** (on the door's latch side, inside the room, unless noted)

| Where | Box | Controls |
| --- | --- | --- |
| Front door: foyer side of the front wall, between the door trim and the foyer closet | 4-gang | Foyer; porch and entry court (one in-wall astronomical timer switch: on at dusk, off at a set time, with manual on/off); carport; lounge (3-way) |
| Hall opening: lounge face of the gym wall at its south end, where the hall meets the great room | 3-gang | Lounge (3-way), lounge ceiling fan, kitchen cans (3-way) |
| Hall, just inside the opening (hall face of the gym corner) and near the suite's door at the hall's end (south hall wall) | 1-gang each | Hall lights (3-way); the hall's end wall stays clear for art |
| Kitchen backsplash under the window, at the east end of the window counter by the peninsula corner (wired up the outside wall into the rafter bays, not through the slab) | 3-gang | Kitchen cans (3-way), peninsula pendants, under-cabinet lights |
| Dining: east wall beside the slider | 2-gang | Dining pendant, rear patio light |
| Pantry: hall wall on the kitchen side of the pocket door (the pocket stretch toward the laundry stays clear) | 1-gang | Vacancy-sensor switch |
| Laundry: hall wall, latch side, above the folding counter | 1-gang | Laundry |
| Laundry, beside the mechanical closet's bifold | 2-gang | Mechanical closet light; storage room light |
| Common bath: hall wall, latch side, above the end of the sink | 2-gang | Light, fan boost |
| Gym, guest, office: hall wall, latch side, between the door trim and the closet (the closets stop about a foot short of the door) | 2-gang (gym 1-gang) | Light, ceiling fan (gym: light only) |
| Guest ensuite: its west wall on the street side of the door, across from the WC | 2-gang | Light, fan |
| Just inside the suite's door: the hall end wall's nook side, past the door's latch (about 5" of wall past the casing), the first switch reached coming in | 1-gang | Primary bedroom light |
| Primary bedroom: its hall wall, just around the corner from the nook (the wall is solid, on the bed side of the suite's door) | 4-gang | Ceiling fan, dressing room light, walkway path light, nook reading lights (dimmer) |
| Primary bath: dressing-room wall inside, latch side, before the shower | 3-gang | Light and vanity light, shower light, fan |
| In the attic, on the framing at the hatch opening (reachable from the ladder) | 1-gang timer switch (off after 30-60 minutes) | Attic light at the air handler platform (the code's switch at the attic access) |

- Dressing room: no motion sensor (it's the path to the bath at night). A dim LED path light at floor level along the walkway to the bath door, on its own switch, so the bedroom stays dark.
- Landscape lights on the landscape controller's astronomical timer. The porch and entry court share the timer switch at the front door, so they can still be switched by hand.
- Optional: a wireless remote (e.g. a battery Lutron Pico in a wall plate) wherever another control is wanted later, such as the peninsula end panel, with smart dimmers in the wired boxes.

**Solar and battery prep (installed later)**

- Solar breaker space on the 225A busbar, at the opposite end from the main.
- Solar conduit runs through the interior: from the array through the roof into the attic, then inside the walls to the panel. The first array sits over the vaulted great room (no attic below it), so its wiring runs under the panels to one flashed roof penetration just west of it, over the attic above the pantry and laundry. No conduit on the roof surface or down the outside walls. Leave an empty conduit (with pull string) from the attic to the panel at rough-in, and one from the panel to the future battery location (about 3' clear of doors and windows).
